


Sentence : Spear Phishing
Ukraine Attack
In the attack, the adversary delivered a targeted email with a malicious attachment that appeared to come from
a trusted source to specific individuals within the organizations. Initial mitigation recommendations would point
to end-user awareness training and ongoing phishing testing. Efforts to prevent malware have often
recommended application whitelisting, which can be effective in ICS environments if the ICS vendor approves of
the use. However, based on the details of this attack, application whitelisting would have had a limited role
contained to the execution of initial dropper infections in network segments with infected workstations (e.g.,
users that received and activated infected spear phish emails) where application whitelisting may be more
challenging to implement. It is important to note that application whitelisting would not have deterred or
prevented the second stage ICS attacks that impacted the Ukrainian oblenergos. In at least one instance, the
attacker used a remote rogue client and approved OS-level remote admin features for other components of the
attack.
The Next Attack
The adversary may conduct follow-on attacks that pursue alternative forms of social engineering campaigns, like
targeting the organization through large-scale phishing campaigns, using water-holing attacks, or conducting
direct-call campaigns to users or the help desk. They could also leverage technical exploits not requiring social
engineering of personnel.
36 https://www.sans.org/reading-room/whitepapers/analyst/sliding-scale-cyber-security-36240
E-ISAC | Analysis of the Cyber Attack on the Ukrainian Power Grid | March 18, 2016
11
Defense Lessons Learned – Passive and Active Defenses
Opportunities to Disrupt
The adversary will likely modify attacks to respond to increases or changes in the target’s defenses. Defenders
need to develop anticipatory responses to attack effects. Since the social engineering components of attacks
targeted email and internet accessible cyber assets, these assets and the networks they reside on are untrusted
contested territory. Communication with these untrusted areas should be segmented, monitored, and
controlled. Operate under the assumption that the environment is accessible by the adversary and ensure
appropriate defenses are in place to protect the operations and control environment from the adversarycontrolled business cyber assets (while some organizations inherently trust their business systems and
networks, additional enforcement and scrutiny of these systems is necessary). Consider using sandboxing
technology to evaluate documents and emails coming into the network, using proxy systems to control
outbound and inbound communication paths, and limiting workstations to communicate only through the proxy
devices by implementing perimeter egress access controls.
Output : 
{
    "nodes": [
        {"id": 1, "description": "Ukraine Attack", "type" : "ACTO"},
        {"id": 2, "description": "Targeted email with malicious attachment", "type" : "MAIL"},
        {"id": 3, "description": "Trusted source", "type" : "ACTO"},
        {"id": 4, "description": "End-user awareness training and ongoing phishing testing", "type" : "TTPS"},
        {"id": 5, "description": "Application whitelisting", "type" : "OPPS"},
        {"id": 6, "description": "ICS environments", "type" : "SYSP"},
        {"id": 7, "description": "Network segments with infected workstations", "type" : "SYSP"},
        {"id": 8, "description": "Second stage ICS attacks that impacted the Ukrainian oblenergos", "type" : "TTPS"},
        {"id": 9, "description": "Remote rogue client", "type" : "ACTO"},
        {"id": 10, "description": "OS-level remote admin features", "type" : "OPPS"},
        {"id": 11, "description": "Social engineering campaigns", "type" : "TTPS"},
        {"id": 12, "description": "Large-scale phishing campaigns", "type" : "TTPS"},
        {"id": 13, "description": "Water-holing attacks", "type" : "TTPS"},
        {"id": 14, "description": "Direct-call campaigns to users or the help desk", "type" : "TTPS"},
        {"id": 15, "description": "Technical exploits not requiring social engineering of personnel", "type" : "TTPS"},
        {"id": 16, "description": "Email and internet accessible cyber assets", "type" : "SYSP"},
        {"id": 17, "description": "Untrusted contested territory", "type" : "TTPS"},
        {"id": 18, "description": "Segmentation, monitoring, and control of communication with untrusted areas", "type" : "TTPS"},
        {"id": 19, "description": "Adversary-controlled business cyber assets", "type" : "SYSP"},
        {"id": 20, "description": "Sandboxing technology to evaluate documents and emails coming into the network", "type" : "OPPS"},
        {"id": 21, "description": "Proxy systems to control outbound and inbound communication paths", "type" : "NETP"},
        {"id": 22, "description": "Perimeter egress access controls", "type" : "TTPS"}
    ],
    "edges": [
        {"source": 1, "target": 2, "rel_name" : "delivered"},
        {"source": 2, "target": 3, "rel_name" : "appeared to come from"},
        {"source": 5, "target": 7, "rel_name" : "effective in segments with infected workstations"},
        {"source": 9, "target": 10, "rel_name" : "used for attack"},
        {"source": 8, "target": 6, "rel_name" : "impacted"},
        {"source": 12, "target": 11, "rel_name" : "form of"},
        {"source": 13, "target": 11, "rel_name" : "form of"},
        {"source": 14, "target": 11, "rel_name" : "form of"},
        {"source": 15, "target": 11, "rel_name" : "alternative to"},
        {"source": 16, "target": 17, "rel_name" : "considered as"},
        {"source": 18, "target": 16, "rel_name" : "applied to"},
        {"source": 19, "target": 22, "rel_name" : "controlled by"}
    ]
}