


Sentence : Data Exfiltration
Ukraine Attack
After the attackers achieved the necessary freedom of movement and action in the IT infrastructure, they began
exfiltrating the necessary information and discovering the hosts and devices to devise an attack concept to
hijack the SCADA DMS to open breakers and cause a power outage. They followed this with destructive attacks
against workstations, servers, and embedded devices that provide industrial communications in their
distribution substations. The mitigation recommendation here is to understand where this type of information
exists inside your business network and ICSs. Minimizing where the information resides and controlling access is
E-ISAC | Analysis of the Cyber Attack on the Ukrainian Power Grid | March 18, 2016
12
Defense Lessons Learned – Passive and Active Defenses
a priority for an ICS dependent organization.
The Next Attack
Attackers may look deeper into the ICS configuration and settings or controller and protection/safety logic.
Ensure to maintain a vaulted copy of known good project files, control and safety logic, and firmware. Also using
file integrity checkers to monitor access or sample loaded files for changes.
Opportunities to Disrupt
Realize that attackers may be able to develop additional attack approaches as they have learned a system and
may have stolen information that allows for the development of more powerful future attacks. Defenders
should examine their detection and response capabilities. Decision makers should review their restoration plans
for attacks with the potential to go deeper into the ICS and could result in damaged equipment. Identify new
connections leaving the environment and previously unseen encrypted communications. Network Security
Monitoring (NSM) is a great active defense method of detecting exfiltration and ending an adversary’s attack
path before it disrupts the ICS.
Output : 
{
    "nodes": [
        {"id": 1, "description": "Attackers", "type" : "ACTO"},
        {"id": 2, "description": "IT infrastructure", "type" : "TAMP"},
        {"id": 3, "description": "SCADA DMS", "type" : "APPS"},
        {"id": 4, "description": "Distribution substations", "type" : "TAMP"},
        {"id": 5, "description": "Workstations, servers, and embedded devices", "type" : "TAMP"},
        {"id": 6, "description": "Business network and ICSs", "type" : "NETP"},
        {"id": 7, "description": "ICS configuration and settings or controller and protection/safety logic", "type" : "TAMP"},
        {"id": 8, "description": "Known good project files, control and safety logic, and firmware", "type" : "DOCF"},
        {"id": 9, "description": "File integrity checkers", "type" : "APPS"},
        {"id": 10, "description": "Network Security Monitoring (NSM)", "type" : "TTPS"}
    ],
    "edges": [
        {"source": 1, "target": 2, "rel_name" : "gained access to"},
        {"source": 1, "target": 3, "rel_name" : "hijacked"},
        {"source": 1, "target": 4, "rel_name" : "caused power outage in"},
        {"source": 1, "target": 5, "rel_name" : "conducted destructive attacks on"},
        {"source": 6, "target": 7, "rel_name" : "contains"},
        {"source": 8, "target": 9, "rel_name" : "monitored by"},
        {"source": 10, "target": 1, "rel_name" : "detects and disrupts attacks by"}
    ]
}