Data Exfiltration
Ukraine Attack
After the attackers achieved the necessary freedom of movement and action in the IT infrastructure, they began
exfiltrating the necessary information and discovering the hosts and devices to devise an attack concept to
hijack the SCADA DMS to open breakers and cause a power outage. They followed this with destructive attacks
against workstations, servers, and embedded devices that provide industrial communications in their
distribution substations. The mitigation recommendation here is to understand where this type of information
exists inside your business network and ICSs. Minimizing where the information resides and controlling access is
E-ISAC | Analysis of the Cyber Attack on the Ukrainian Power Grid | March 18, 2016
12
Defense Lessons Learned – Passive and Active Defenses
a priority for an ICS dependent organization.
The Next Attack
Attackers may look deeper into the ICS configuration and settings or controller and protection/safety logic.
Ensure to maintain a vaulted copy of known good project files, control and safety logic, and firmware. Also using
file integrity checkers to monitor access or sample loaded files for changes.
Opportunities to Disrupt
Realize that attackers may be able to develop additional attack approaches as they have learned a system and
may have stolen information that allows for the development of more powerful future attacks. Defenders
should examine their detection and response capabilities. Decision makers should review their restoration plans
for attacks with the potential to go deeper into the ICS and could result in damaged equipment. Identify new
connections leaving the environment and previously unseen encrypted communications. Network Security
Monitoring (NSM) is a great active defense method of detecting exfiltration and ending an adversary’s attack
path before it disrupts the ICS.