


Sentence : Control and Operate
Ukraine Attack
As the attackers utilized the operator HMI’s, they operated numerous sites under the control of the dispatcher.
Mitigation approaches for this specific action would focus on application level logic requiring confirmation from
the operator, or implement Area of Responsibility (AoR) limitations that only allow an operator to effect certain
components of a system. For example: If an entity implemented AoR on one operator workstation that provided
east breaker control, and a second operator workstation that provided West breaker control, then an adversary
positioned on one workstation would be limited to the AoR allowed on that specific workstation. Some vendor
systems allow for Username determined AoR, Workstation determined AoR, and/or an intersection model that
combines username and workstation identifier in AoR authorization. There are variations amongst vendor
systems in how authentication is handled within the local workstation, directory, or at the application.
The Next Attack
When an attacker identifies a workstation with application security controls in place that limits their capabilities,
they may modify their attack to control the system directly by issuing or injecting control commands. Mitigation
strategies for this approach would focus on communication path authentication or protocol authentication that
would require commands to be issued from an authorized asset. Monitoring communication sessions between
hosts can lead to early detection and investigation of suspicious communications.
Opportunities to Disrupt
Preparing for adversarial utilization of cyber assets, or communication paths to control and operate elements of
an ICS system, requires system defenders to develop a response approach that eliminates entire sections of
cyber asset elements and networks in an effort to inhibit automated control and activate manual operations
only. As adversaries learn the environment, they may issue test commands and interact with the SCADA
environment without the intention to disrupt it. For mitigation purposes, defenders must talk to operators and
ask about abnormal occurrences, and from a passive defense perspective, ensure that logs are collected not only
from the host but also from the SCADA applications. Additionally, implement a log aggregation architecture that
replicates log files from assets into a log correlation system. Finally, have active defenders routinely review
these logs in conjunction with other monitoring activity throughout the ICS to identify abnormalities.
E-ISAC | Analysis of the Cyber Attack on the Ukrainian Power Grid | March 18, 2016
14
Defense Lessons Learned – Passive and Active Defenses
Output : 
{
    "nodes": [
        {"id": 1, "description": "HMI’s (Human Machine Interfaces)", "type" : "APPS"},
        {"id": 2, "description": "Dispatcher's control", "type" : "SYSP"},
        {"id": 3, "description": "Operator workstation", "type" : "SYSP"},
        {"id": 4, "description": "East breaker control", "type" : "MTCP"},
        {"id": 5, "description": "West breaker control", "type" : "MTCP"},
        {"id": 6, "description": "Adversary", "type" : "ACTO"},
        {"id": 7, "description": "Control commands", "type" : "EXEF"},
        {"id": 8, "description": "Communication path authentication or protocol authentication", "type" : "NETP"},
        {"id": 9, "description": "Authorized asset", "type" : "SYSP"},
        {"id": 10, "description": "Hosts communication sessions", "type" : "NETP"},
        {"id": 11, "description": "SCADA environment", "type" : "APPS"},
        {"id": 12, "description": "System defenders", "type" : "ACTO"},
        {"id": 13, "description": "ICS system elements and networks", "type" : "SYSP"},
        {"id": 14, "description": "Log files from assets", "type" : "DOCF"},
        {"id": 15, "description": "Log correlation system", "type" : "APPS"}
    ],
    "edges": [
        {"source": 1, "target": 2, "rel_name" : "control"},
        {"source": 6, "target": 3, "rel_name" : "positioned on"},
        {"source": 6, "target": 4, "rel_name" : "controlled through"},
        {"source": 6, "target": 5, "rel_name" : "controlled through"},
        {"source": 7, "target": 1, "rel_name" : "issued via"},
        {"source": 8, "target": 9, "rel_name" : "requires commands from"},
        {"source": 10, "target": 3, "rel_name" : "monitored between"},
        {"source": 6, "target": 11, "rel_name" : "interacts with"},
        {"source": 12, "target": 13, "rel_name" : "eliminates sections of"},
        {"source": 14, "target": 15, "rel_name" : "replicates into"}
    ]
}