Summary of Incidents
On December 23, 2015, the Ukrainian Kyivoblenergo, a regional electricity distribution company, reported
service outages to customers. The outages were due to a third party’s illegal entry into the company’s computer
and SCADA systems: Starting at approximately 3:35 p.m. local time, seven 110 kV and 23 35 kV substations were
disconnected for three hours. Later statements indicated that the cyber attack impacted additional portions of
the distribution grid and forced operators to switch to manual mode. [2, 3] The event was elaborated on by the
Ukrainian news media, who conducted interviews and determined that a foreign attacker remotely controlled
the SCADA distribution management system. [4] The outages were originally thought to have affected
approximately 80,000 customers, based on the Kyivoblenergo’s update to customers. However, later it was
revealed that three different distribution oblenergos (a term used to describe an energy company) were
attacked, resulting in several outages that caused approximately 225,000 customers to lose power across
various areas. [5,] [6 ]
Shortly after the attack, Ukrainian government officials claimed the outages were caused by a cyber attack, and
that Russian security services were responsible for the incidents. [7] Following these claims, investigators in
Ukraine, as well as private companies and the U.S. government, performed analysis and offered assistance to
determine the root cause of the outage. [8] Both the E-ISAC and SANS ICS team was involved in various efforts and
analyses in relation to this case since December 25, 2015, working with trusted members and organizations in
the community.
This joint report consolidates the open source information, clarifying important details surrounding the attack,
offering lessons learned, and recommending approaches to help the ICS community repel similar attacks. This
report does not focus on attribution of the attack.
2 https://ics.sans.org/blog/2016/01/09/confirmation-of-a-coordinated-attack-on-the-ukrainian-power-grid
3 http://news.finance.ua/ua/news/-/366136/hakery-atakuvaly-prykarpattyaoblenergo-znestrumyvshy-polovynu-regionu-na-6-godyn
4 http://ru.tsn.ua/ukrayina/iz-za-hakerskoy-ataki-obestochilo-polovinu-ivano-frankovskoy-oblasti-550406.html
5
http://www.oe.if.ua/showarticle.php?id=3413
6 https://ics-cert.us-cert.gov/alerts/IR-ALERT-H-16-056-01
7 http://www.ukrinform.net/rubric-crime/1937899-russian-hackers-plan-energy-subversion-in-ukraine.html
8 https://www.rbc.ua/rus/news/pravitelstva-ssha-ukrainy-rassmotryat-otchet-1454113214.html
E-ISAC | Analysis of the Cyber Attack on the Ukrainian Power Grid | March 18, 2016
iv