


Sentence : Background
On December 24, 2015, TSN (a Ukrainian news outlet) released the report “Due to a Hacker Attack Half of the
Ivano-Frankivsk Region is De-Energized.” [9] Numerous reporting agencies and independent bloggers from the
Washington Post, SANS Institute, New York Times, ARS Technica, BBC, Wired, CNN, Fox News, and the E-ISAC
Report have followed up on the initial TSN report. [10] These subsequent reports have collectively provided details
of a cyber attack that targeted the Ukrainian electric system. The U.S. Department of Homeland Security (DHS)
issued a formal report on February 25, 2016, titled IR-ALERT-H-16-056-01. [11] Based on the DHS report, three
Ukrainian oblenergos experienced coordinated cyber attacks that were executed within 30 minutes of each
other. The attack impacted 225,000 customers and required the oblenergos to move to manual operations in
response to the attack.
The oblenergos were reportedly able to restore service quickly after an outage window lasting several hours. [12]
The DHS report states that, while electrical service was restored, the impacted oblenergos continue to operate
their distribution systems in an operationally constrained mode. Within the Ukrainian electrical system, these
attacks were directed at the regional distribution level, as shown in Figure 1.
Figure 1: Electric System Overview
9 http://ru.tsn.ua/ukrayina/iz-za-hakerskoy-ataki-obestochilo-polovinu-ivano-frankovskoy-oblasti-550406.html
10
E-ISAC: Mitigating Adversarial Manipulation of Industrial Control Systems as Evidenced by Recent International Events, February 9,
2016 (TLP=RED)
11 https://ics-cert.us-cert.gov/alerts/IR-ALERT-H-16-056-01
12 https://www.washingtonpost.com/world/national-security/russian-hackers-suspected-in-attack-that-blacked-out-parts-of-
ukraine/2016/01/05/4056a4dc-b3de-11e5-a842-0feb51d1d124 story.html
E-ISAC | Analysis of the Cyber Attack on the Ukrainian Power Grid | March 18, 2016
v
Summary of Incidents
See the Appendix for an evaluation of the credibility and amount of technical information that is publicly
available.
Keeping Perspective
The cyber attacks in Ukraine are the first publicly acknowledged incidents to result in power outages. As future
attacks may occur, it is important to scope the impacts of the incident. Power outages should be measured in
scale (number of customers and amount of electricity infrastructure involved) and in duration to full restoration.
The Ukrainian incidents affected up to 225,000 customers in three different distribution-level service territories
and lasted for several hours. These incidents should be rated on a macro scale as low in terms of power system
impacts as the outage affected a very small number of overall power consumers in Ukraine and the duration was
limited. In contrast, it is likely that the impacted companies rate these incidents as high or critical to the
reliability of their systems and business operations.
E-ISAC | Analysis of the Cyber Attack on the Ukrainian Power Grid | March 18, 2016
vi
Output : 
{
    "nodes": [
        {"id": 1, "description": "TSN (Ukrainian news outlet)", "type" : "ACTO"},
        {"id": 2, "description": "Washington Post", "type" : "ACTO"},
        {"id": 3, "description": "SANS Institute", "type" : "ACTO"},
        {"id": 4, "description": "New York Times", "type" : "ACTO"},
        {"id": 5, "description": "ARS Technica", "type" : "ACTO"},
        {"id": 6, "description": "BBC", "type" : "ACTO"},
        {"id": 7, "description": "Wired", "type" : "ACTO"},
        {"id": 8, "description": "CNN", "type" : "ACTO"},
        {"id": 9, "description": "Fox News", "type" : "ACTO"},
        {"id": 10, "description": "E-ISAC Report", "type" : "DOCF"},
        {"id": 11, "description": "U.S. Department of Homeland Security (DHS)", "type" : "ACTO"},
        {"id": 12, "description": "IR-ALERT-H-16-056-01", "type" : "DOCF"},
        {"id": 13, "description": "Three Ukrainian oblenergos", "type" : "ACTO"},
        {"id": 14, "description": "225,000 customers", "type" : "TAMP"},
        {"id": 15, "description": "Ukrainian electrical system", "type" : "DOCF"},
        {"id": 16, "description": "regional distribution level", "type" : "TAMP"},
        {"id": 17, "description": "Russian hackers", "type" : "ACTO"}
    ],
    "edges": [
        {"source": 1, "target": 10, "rel_name" : "released"},
        {"source": 11, "target": 12, "rel_name" : "issued"},
        {"source": 12, "target": 13, "rel_name" : "reported on"},
        {"source": 13, "target": 14, "rel_name" : "impacted"},
        {"source": 13, "target": 15, "rel_name" : "part of"},
        {"source": 17, "target": 13, "rel_name" : "suspected in attack against"}
    ]
}