


Sentence : Step 9: Lateral Movement and Target Identification on ICS network
Adversaries use stolen credentials to access the control environment and conduct reconnaissance on deployed
systems.
Location: ICS network
Action: Active threat actor activity
Timeline: June 2015–December 2015
Device/application: Discovered systems, including human machine interface (HMI) workstations, distributed
management system (DMS) servers, UPS devices, 52 serial-to-Ethernet converters (Moxa UC 7408-LX-Plus, 53
IRZRUH2 3G54), remote terminal unit (RTU) devices (ABB RTU560 CMU-02), and the substation breakers
Role in infrastructure: HMI workstations provide a graphical user interface for operators to remotely monitor
and control devices within the control environment.
DMS applications enable centralized monitoring and issuing of commands within a control environment. UPS
devices condition incoming power to downstream devices and provide temporary battery backup power. Serial
to-Ethernet converters convert serial data from field devices to digital packets, enabling communications with
the control center. RTU devices function as a communication processor or a data concentrator in a substation,
enabling communications and data transfer between field devices in the substations and the control center.
Substation breakers are devices designed to physically interrupt current flows through an electrical circuit.
Exploitation method: Adversaries use valid credentials to interact directly with the client application for the DMS
server via a VPN, and native remote access services to access employee workstations hosting HMI applications.
This access likely enables adversaries to enumerate all networked devices within the control environment.
Impact: Adversaries gain access to critical systems, enabling them to begin target selection and preparations for
final attack.
Output : 
{
    "nodes": [
        {"id": 1, "description": "Adversaries", "type": "ACTO"},
        {"id": 2, "description": "ICS network", "type": "COUN"},
        {"id": 3, "description": "HMI workstations", "type": "APPS"},
        {"id": 4, "description": "DMS servers", "type": "APPS"},
        {"id": 5, "description": "UPS devices", "type": "MTCP"},
        {"id": 6, "description": "Serial-to-Ethernet converters (Moxa UC 7408-LX-Plus, IRZRUH2 3G54)", "type": "MTCP"},
        {"id": 7, "description": "RTU devices (ABB RTU560 CMU-02)", "type": "MTCP"},
        {"id": 8, "description": "Substation breakers", "type": "MTCP"},
        {"id": 9, "description": "Client application for DMS server via a VPN", "type": "APPS"},
        {"id": 10, "description": "Employee workstations hosting HMI applications", "type": "APPS"}
    ],
    "edges": [
        {"source": 1, "target": 2, "rel_name": "accessed via stolen credentials"},
        {"source": 1, "target": 3, "rel_name": "interacted with"},
        {"source": 1, "target": 4, "rel_name": "interacted with"},
        {"source": 1, "target": 5, "rel_name": "interacted with"},
        {"source": 1, "target": 6, "rel_name": "interacted with"},
        {"source": 1, "target": 7, "rel_name": "interacted with"},
        {"source": 1, "target": 8, "rel_name": "interacted with"},
        {"source": 1, "target": 9, "rel_name": "used to access DMS server"},
        {"source": 1, "target": 10, "rel_name": "accessed via native remote access services"}
    ]
}