Step 13: Trip Breakers . Adversaries use native remote access services and valid credentials to open breakers and
disrupt power distribution to over 225,000 customers within three distribution areas.
Location: ICS network
Action: Active threat actor activity
Timeline: December 23, 2015, during
Device/application: HMI workstations, DMS servers, RTU, and the substation breakers
Role in infrastructure: HMI workstations provide a graphical user interface for operators to remotely monitor
and control devices within the control environment.
DMS applications enable centralized monitoring and issuing of commands within a control environment.
Substation breakers are devices designed to physically interrupt current flows through an electrical circuit.
Exploitation method: Adversaries use valid credentials to seize control of operator workstations, access DMS
client application via VPN, and issue unauthorized commands to breakers at substations.
Impact: Opening of breakers results in disruption of electricity service to customers.