Step 15: Telephony Denial-of-Service Attack . Adversaries initiate DoS attack on telephone call center at one of
the targeted distributors.
Location: Corporate network
Action: Likely automated process
Timeline: Dec 23, 2015, during attack
Device/application: Operator telephone call center
Role in infrastructure: Receive external telephone communications from customers.
Exploitation method: Adversaries likely use automated IP-based call generators to flood the targeted call center.
Impact: Automated calls overwhelm resources at call center, blocking legitimate communications from
customers.