


Sentence : Step 3: Deliver Remote Access Trojan (RAT) Adversaries initiate phishing campaign against electricity
distributors. Step 4: Install RAT. Adversaries install BlackEnergy 3 on each of the three targeted electricity distributors
after employees open the weaponized MS Office email attachments and enable macros.
Location: Corporate network Action: Active threat actor activity Timeline: May 2014–June 2015e
Device/application: Employee workstations, likely using MS Windows OS and provisioned with MS Internet
Explorer web browser
Role in infrastructure: Support email communications and other IT services used in business operations.
Exploitation method: Adversaries send targeted emails containing the modified MS Office files as attachments to
users on targeted networks.
Impact: RAT is delivered to targeted network, but not installed. Installation requires employees to actively grant
permission to the embedded VBA scripts to execute.
Output : 
{
    "nodes": [
        {"id": 1, "description": "Adversaries", "type" : "ACTO"},
        {"id": 2, "description": "BlackEnergy 3", "type" : "APPS"},
        {"id": 3, "description": "MS Office email attachments", "type" : "DOCF"},
        {"id": 4, "description": "Corporate network", "type" : "TAMP"},
        {"id": 5, "description": "Employee workstations", "type" : "TAMP"},
        {"id": 6, "description": "MS Windows OS", "type" : "OPPS"},
        {"id": 7, "description": "MS Internet Explorer web browser", "type" : "APPS"},
        {"id": 8, "description": "Targeted emails containing the modified MS Office files as attachments", "type" : "MAIL"}
    ],
    "edges": [
        {"source": 1, "target": 3, "rel_name" : "send"},
        {"source": 3, "target": 4, "rel_name" : "target"},
        {"source": 1, "target": 2, "rel_name" : "install"},
        {"source": 5, "target": 6, "rel_name" : "use"},
        {"source": 5, "target": 7, "rel_name" : "use"},
        {"source": 8, "target": 4, "rel_name" : "send to"}
    ]
}