Step 3: Deliver Remote Access Trojan (RAT) Adversaries initiate phishing campaign against electricity
distributors. Step 4: Install RAT. Adversaries install BlackEnergy 3 on each of the three targeted electricity distributors
after employees open the weaponized MS Office email attachments and enable macros.
Location: Corporate network Action: Active threat actor activity Timeline: May 2014–June 2015e
Device/application: Employee workstations, likely using MS Windows OS and provisioned with MS Internet
Explorer web browser
Role in infrastructure: Support email communications and other IT services used in business operations.
Exploitation method: Adversaries send targeted emails containing the modified MS Office files as attachments to
users on targeted networks.
Impact: RAT is delivered to targeted network, but not installed. Installation requires employees to actively grant
permission to the embedded VBA scripts to execute.